GENERATOR-MIB DEFINITIONS ::= BEGIN

-- MIB for the native SNMP agent in server/src/services/snmp-agent.js.
-- Troque 99999 pelo seu Private Enterprise Number (PEN), registrado de graca
-- em https://pen.iana.org/pen/PenApplication.page, antes de entregar isso a
-- um cliente externo. O agente tambem le SNMP_ENTERPRISE_OID do .env — troque
-- os dois juntos (o numero aqui e so documentacao; quem manda no OID real
-- servido pela rede e a env var).

IMPORTS
    MODULE-IDENTITY, OBJECT-TYPE, NOTIFICATION-TYPE, enterprises
        FROM SNMPv2-SMI;

generatorGateway MODULE-IDENTITY
    LAST-UPDATED "202607110000Z"
    ORGANIZATION "Sua Empresa"
    CONTACT-INFO "seu-email@empresa.com"
    DESCRIPTION
        "MIB do agente SNMP nativo de monitoramento de geradores (Ciklo)."
    ::= { enterprises 99999 }

-- Tabela conceitual: uma linha por gerador, indexada por generatorIndex
-- (inteiro estavel, atribuido na primeira vez que o gerador e visto pelo
-- agente e mantido pelo tempo de vida do processo — nao e o mesmo id que
-- aparece no painel).
generatorTable OBJECT-TYPE
    SYNTAX      SEQUENCE OF GeneratorEntry
    MAX-ACCESS  not-accessible
    STATUS      current
    DESCRIPTION
        "Tabela com uma linha por gerador monitorado."
    ::= { generatorGateway 1 }

generatorEntry OBJECT-TYPE
    SYNTAX      GeneratorEntry
    MAX-ACCESS  not-accessible
    STATUS      current
    DESCRIPTION "Uma linha da tabela de geradores."
    INDEX       { generatorIndex }
    ::= { generatorTable 1 }

GeneratorEntry ::= SEQUENCE {
    generatorIndex      Integer32,
    generatorId         OCTET STRING,
    generatorName       OCTET STRING,
    statusCode          INTEGER,
    connected           INTEGER,
    mainsVoltage        Gauge32,
    genVoltage          Gauge32,
    frequency           Gauge32,
    rpm                 Gauge32,
    fuelLevel           Gauge32,
    batteryVoltage      Gauge32,
    oilPressure         Gauge32,
    engineTemp          Gauge32,
    activePower         Gauge32,
    alarmCode           Integer32,
    runHours            Gauge32,
    lastUpdateEpoch     Gauge32,
    genVoltageL2        Gauge32,
    genVoltageL3        Gauge32,
    mainsVoltageL2      Gauge32,
    mainsVoltageL3      Gauge32,
    genCurrentL1        Gauge32,
    genCurrentL2        Gauge32,
    genCurrentL3        Gauge32,
    mainsCurrentL1      Gauge32,
    mainsCurrentL2      Gauge32,
    mainsCurrentL3      Gauge32
}

generatorIndex OBJECT-TYPE
    SYNTAX      Integer32 (1..2147483647)
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Indice estavel da linha (nao e o ID do gerador no painel)."
    ::= { generatorEntry 1 }

generatorId OBJECT-TYPE
    SYNTAX      OCTET STRING
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "ID do gerador como aparece no banco/painel (ex: GEN-172...)."
    ::= { generatorEntry 2 }

generatorName OBJECT-TYPE
    SYNTAX      OCTET STRING
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Nome cadastrado do gerador."
    ::= { generatorEntry 3 }

statusCode OBJECT-TYPE
    SYNTAX      INTEGER { stopped(1), running(2), alarm(3), offline(4) }
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Status atual do gerador."
    ::= { generatorEntry 4 }

connected OBJECT-TYPE
    SYNTAX      INTEGER { no(0), yes(1) }
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Se o gerador reportou dados nos ultimos 120s."
    ::= { generatorEntry 5 }

mainsVoltage OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao da rede eletrica, fase 1 (V)."
    ::= { generatorEntry 6 }

genVoltage OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao gerada pelo grupo gerador, fase 1 (V)."
    ::= { generatorEntry 7 }

frequency OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Frequencia do gerador, em Hz x10 (600 = 60.0 Hz)."
    ::= { generatorEntry 8 }

rpm OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Rotacao do motor (RPM)."
    ::= { generatorEntry 9 }

fuelLevel OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Nivel de combustivel (%)."
    ::= { generatorEntry 10 }

batteryVoltage OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao da bateria de partida, em V x10 (272 = 27.2V)."
    ::= { generatorEntry 11 }

oilPressure OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Pressao do oleo, em bar x100 (550 = 5.50 bar)."
    ::= { generatorEntry 12 }

engineTemp OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Temperatura do motor/liquido de arrefecimento (graus C)."
    ::= { generatorEntry 13 }

activePower OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Potencia ativa, em kW x10 (453 = 45.3 kW)."
    ::= { generatorEntry 14 }

alarmCode OBJECT-TYPE
    SYNTAX      Integer32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Codigo do alarme atualmente ativo (0 = sem alarme)."
    ::= { generatorEntry 15 }

runHours OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Horimetro total, em horas x100 (9666 = 96.66h)."
    ::= { generatorEntry 16 }

lastUpdateEpoch OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Timestamp Unix (segundos) da ultima leitura recebida."
    ::= { generatorEntry 17 }

-- Colunas 18+ adicionadas em 2026-07-30 para tensao e corrente por fase.
-- Numeradas em sequencia a partir de 18 — as colunas 1-17 acima NUNCA mudam
-- de numero uma vez entregues a um cliente (um cliente ja consome essa MIB
-- em producao); todo campo novo entra so no final.

genVoltageL2 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao gerada pelo grupo gerador, fase 2 (V)."
    ::= { generatorEntry 18 }

genVoltageL3 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao gerada pelo grupo gerador, fase 3 (V)."
    ::= { generatorEntry 19 }

mainsVoltageL2 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao da rede eletrica, fase 2 (V)."
    ::= { generatorEntry 20 }

mainsVoltageL3 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Tensao da rede eletrica, fase 3 (V)."
    ::= { generatorEntry 21 }

genCurrentL1 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Corrente do grupo gerador, fase 1, em A x10 (152 = 15.2A)."
    ::= { generatorEntry 22 }

genCurrentL2 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Corrente do grupo gerador, fase 2, em A x10 (152 = 15.2A)."
    ::= { generatorEntry 23 }

genCurrentL3 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Corrente do grupo gerador, fase 3, em A x10 (152 = 15.2A)."
    ::= { generatorEntry 24 }

mainsCurrentL1 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Corrente da rede eletrica, fase 1, em A x10 (152 = 15.2A)."
    ::= { generatorEntry 25 }

mainsCurrentL2 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Corrente da rede eletrica, fase 2, em A x10 (152 = 15.2A)."
    ::= { generatorEntry 26 }

mainsCurrentL3 OBJECT-TYPE
    SYNTAX      Gauge32
    MAX-ACCESS  read-only
    STATUS      current
    DESCRIPTION "Corrente da rede eletrica, fase 3, em A x10 (152 = 15.2A)."
    ::= { generatorEntry 27 }

-- Notificacoes (traps). Disparadas pelo agente (nao fazem parte da tabela)
-- quando alarmCode de um gerador muda de valor entre um ciclo de poll e
-- outro — inicio de alarme (0 -> N), troca de alarme (N -> M) ou resolucao
-- (N -> 0). So enviado se SNMP_TRAP_TARGET / SNMP_CLIENT_EXPORT_<n>_TRAP_TARGET
-- estiver configurado — ver server/SNMP.md.

notifications OBJECT IDENTIFIER ::= { generatorGateway 2 }

alarmTrap NOTIFICATION-TYPE
    OBJECTS { trapGeneratorId, trapGeneratorName, trapPreviousAlarmCode,
              trapCurrentAlarmCode, trapEventType }
    STATUS  current
    DESCRIPTION
        "Disparado quando o alarme ativo de um gerador muda de estado."
    ::= { notifications 1 }

trapVars OBJECT IDENTIFIER ::= { generatorGateway 3 }

trapGeneratorId OBJECT-TYPE
    SYNTAX      OCTET STRING
    MAX-ACCESS  accessible-for-notify
    STATUS      current
    DESCRIPTION "ID do gerador cujo alarme mudou (mesmo valor de generatorId)."
    ::= { trapVars 1 }

trapGeneratorName OBJECT-TYPE
    SYNTAX      OCTET STRING
    MAX-ACCESS  accessible-for-notify
    STATUS      current
    DESCRIPTION "Nome do gerador cujo alarme mudou."
    ::= { trapVars 2 }

trapPreviousAlarmCode OBJECT-TYPE
    SYNTAX      Integer32
    MAX-ACCESS  accessible-for-notify
    STATUS      current
    DESCRIPTION "Codigo de alarme antes da mudanca (0 = nao tinha alarme)."
    ::= { trapVars 3 }

trapCurrentAlarmCode OBJECT-TYPE
    SYNTAX      Integer32
    MAX-ACCESS  accessible-for-notify
    STATUS      current
    DESCRIPTION "Codigo de alarme depois da mudanca (0 = alarme resolvido)."
    ::= { trapVars 4 }

trapEventType OBJECT-TYPE
    SYNTAX      OCTET STRING
    MAX-ACCESS  accessible-for-notify
    STATUS      current
    DESCRIPTION "STARTED, CHANGED ou CLEARED."
    ::= { trapVars 5 }

END
